<!doctype html><html lang=en dir=ltr class="docs-wrapper plugin-docs plugin-id-default docs-version-current docs-doc-page docs-doc-id-part-07-redfish-bmc/c07-08" data-has-hydrated=false><head><meta charset=UTF-8><meta name=generator content="Docusaurus v3.10.2"><title data-rh=true>7.8 Power, thermal, sensors and environment | AI Infrastructure Handbook</title><meta data-rh=true name=viewport content="width=device-width, initial-scale=1.0"/><meta data-rh=true name=twitter:card content=summary_large_image /><meta data-rh=true property=og:url content=https://jithinpnjm.github.io/ai-infra-handbook/part-07-redfish-bmc/c07-08 /><meta data-rh=true property=og:locale content=en /><meta data-rh=true name=docusaurus_locale content=en /><meta data-rh=true name=docsearch:language content=en /><meta data-rh=true name=docusaurus_version content=current /><meta data-rh=true name=docusaurus_tag content=docs-default-current /><meta data-rh=true name=docsearch:version content=current /><meta data-rh=true name=docsearch:docusaurus_tag content=docs-default-current /><meta data-rh=true property=og:title content="7.8 Power, thermal, sensors and environment | AI Infrastructure Handbook"/><meta data-rh=true name=description content="How to read temperatures, fans, power supplies, power draw and cooling through Redfish: the modern Sensors design and the old Thermal and Power design, thresholds, power capping controls, telemetry reports, and a tool that reads both and flags real problems"/><meta data-rh=true property=og:description content="How to read temperatures, fans, power supplies, power draw and cooling through Redfish: the modern Sensors design and the old Thermal and Power design, thresholds, power capping controls, telemetry reports, and a tool that reads both and flags real problems"/><link data-rh=true rel=icon href=/ai-infra-handbook/img/favicon.ico /><link data-rh=true rel=canonical href=https://jithinpnjm.github.io/ai-infra-handbook/part-07-redfish-bmc/c07-08 /><link data-rh=true rel=alternate href=https://jithinpnjm.github.io/ai-infra-handbook/part-07-redfish-bmc/c07-08 hreflang=en /><link data-rh=true rel=alternate href=https://jithinpnjm.github.io/ai-infra-handbook/part-07-redfish-bmc/c07-08 hreflang=x-default /><script data-rh=true type=application/ld+json>{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","item":"https://jithinpnjm.github.io/ai-infra-handbook/category/part-7-out-of-band-management-and-redfish","name":"Part 7: Out-of-band management and Redfish","position":1},{"@type":"ListItem","item":"https://jithinpnjm.github.io/ai-infra-handbook/part-07-redfish-bmc/c07-08","name":"7.8 Power, thermal, sensors and environment","position":2}]}</script><link rel=stylesheet href=/ai-infra-handbook/assets/css/styles.781bfe33.css /><script src=/ai-infra-handbook/assets/js/runtime~main.2db34d4e.js defer></script><script src=/ai-infra-handbook/assets/js/main.dd9fc090.js defer></script></head><body><svg style="display: none;"><defs>
<symbol id=theme-svg-external-link viewBox="0 0 24 24"><path fill=currentColor d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"/></symbol>
</defs></svg>
<script>!function(){var t=function(){try{return new URLSearchParams(window.location.search).get("docusaurus-theme")}catch(t){}}()||function(){try{return window.localStorage.getItem("theme-911")}catch(t){}}();document.documentElement.setAttribute("data-theme",t||(window.matchMedia("(prefers-color-scheme: dark)").matches?"dark":"light")),document.documentElement.setAttribute("data-theme-choice",t||"system")}(),function(){try{for(var[t,e]of new URLSearchParams(window.location.search).entries())if(t.startsWith("docusaurus-data-")){var a=t.replace("docusaurus-data-","data-");document.documentElement.setAttribute(a,e)}}catch(t){}}()</script><div id=__docusaurus><div role=region aria-label="Skip to main content"><a class=skipToContent_fXgn href=#__docusaurus_skipToContent_fallback>Skip to main content</a></div><nav aria-label=Main class="theme-layout-navbar navbar navbar--fixed-top"><div class=navbar__inner><div class="theme-layout-navbar-left navbar__items"><button aria-label="Toggle navigation bar" aria-expanded=false class="navbar__toggle clean-btn" type=button><svg width=30 height=30 viewBox="0 0 30 30" aria-hidden=true><path stroke=currentColor stroke-linecap=round stroke-miterlimit=10 stroke-width=2 d="M4 7h22M4 15h22M4 23h22"/></svg></button><a class=navbar__brand href=/ai-infra-handbook/><b class="navbar__title text--truncate">AI Infrastructure Handbook</b></a><a aria-current=page class="navbar__item navbar__link navbar__link--active" href=/ai-infra-handbook/prelim-plan>Book</a></div><div class="theme-layout-navbar-right navbar__items navbar__items--right"><div class="toggle_vylO colorModeToggle_DEke"><button class="clean-btn toggleButton_gllP toggleButtonDisabled_aARS" type=button disabled title="system mode" aria-label="Switch between dark and light mode (currently system mode)"><svg viewBox="0 0 24 24" width=24 height=24 aria-hidden=true class="toggleIcon_g3eP lightToggleIcon_pyhR"><path fill=currentColor d="M12,9c1.65,0,3,1.35,3,3s-1.35,3-3,3s-3-1.35-3-3S10.35,9,12,9 M12,7c-2.76,0-5,2.24-5,5s2.24,5,5,5s5-2.24,5-5 S14.76,7,12,7L12,7z M2,13l2,0c0.55,0,1-0.45,1-1s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S1.45,13,2,13z M20,13l2,0c0.55,0,1-0.45,1-1 s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S19.45,13,20,13z M11,2v2c0,0.55,0.45,1,1,1s1-0.45,1-1V2c0-0.55-0.45-1-1-1S11,1.45,11,2z M11,20v2c0,0.55,0.45,1,1,1s1-0.45,1-1v-2c0-0.55-0.45-1-1-1C11.45,19,11,19.45,11,20z M5.99,4.58c-0.39-0.39-1.03-0.39-1.41,0 c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0s0.39-1.03,0-1.41L5.99,4.58z M18.36,16.95 c-0.39-0.39-1.03-0.39-1.41,0c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0c0.39-0.39,0.39-1.03,0-1.41 L18.36,16.95z M19.42,5.99c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06c-0.39,0.39-0.39,1.03,0,1.41 s1.03,0.39,1.41,0L19.42,5.99z M7.05,18.36c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06 c-0.39,0.39-0.39,1.03,0,1.41s1.03,0.39,1.41,0L7.05,18.36z"/></svg><svg viewBox="0 0 24 24" width=24 height=24 aria-hidden=true class="toggleIcon_g3eP darkToggleIcon_wfgR"><path fill=currentColor d="M9.37,5.51C9.19,6.15,9.1,6.82,9.1,7.5c0,4.08,3.32,7.4,7.4,7.4c0.68,0,1.35-0.09,1.99-0.27C17.45,17.19,14.93,19,12,19 c-3.86,0-7-3.14-7-7C5,9.07,6.81,6.55,9.37,5.51z M12,3c-4.97,0-9,4.03-9,9s4.03,9,9,9s9-4.03,9-9c0-0.46-0.04-0.92-0.1-1.36 c-0.98,1.37-2.58,2.26-4.4,2.26c-2.98,0-5.4-2.42-5.4-5.4c0-1.81,0.89-3.42,2.26-4.4C12.92,3.04,12.46,3,12,3L12,3z"/></svg><svg viewBox="0 0 24 24" width=24 height=24 aria-hidden=true class="toggleIcon_g3eP systemToggleIcon_QzmC"><path fill=currentColor d="m12 21c4.971 0 9-4.029 9-9s-4.029-9-9-9-9 4.029-9 9 4.029 9 9 9zm4.95-13.95c1.313 1.313 2.05 3.093 2.05 4.95s-0.738 3.637-2.05 4.95c-1.313 1.313-3.093 2.05-4.95 2.05v-14c1.857 0 3.637 0.737 4.95 2.05z"/></svg></button></div><div class=navbarSearchContainer_Bca1></div></div></div><div role=presentation class=navbar-sidebar__backdrop></div></nav><div id=__docusaurus_skipToContent_fallback class="theme-layout-main main-wrapper mainWrapper_z2l0"><div class=docsWrapper_hBAB><button aria-label="Scroll back to top" class="clean-btn theme-back-to-top-button backToTopButton_sjWU" type=button></button><div class=docRoot_UBD9><aside class="theme-doc-sidebar-container docSidebarContainer_YfHR"><div class=sidebarViewport_aRkj><div class=sidebar_njMd><nav aria-label="Docs sidebar" class="menu thin-scrollbar menu_SIkG"><ul class="theme-doc-sidebar-menu menu__list"><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class=menu__link href=/ai-infra-handbook/prelim-plan><span class=linkLabel_WmDU>Prelim interview plan (temporary)</span></a><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="categoryLink_byQd menu__link menu__link--sublist" href=/ai-infra-handbook/category/part-0-orientation><span class=categoryLinkLabel_W154>Part 0: Orientation</span></a><button aria-label="Expand sidebar category 'Part 0: Orientation'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="categoryLink_byQd menu__link menu__link--sublist" href=/ai-infra-handbook/category/part-1-linux-from-the-command-line-to-the-kernel-and-performance><span class=categoryLinkLabel_W154>Part 1: Linux, from the command line to the kernel and performance</span></a><button aria-label="Expand sidebar category 'Part 1: Linux, from the command line to the kernel and performance'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="categoryLink_byQd menu__link menu__link--sublist" href=/ai-infra-handbook/category/part-2-networking-from-packets-to-data-centers><span class=categoryLinkLabel_W154>Part 2: Networking, from packets to data centers</span></a><button aria-label="Expand sidebar category 'Part 2: Networking, from packets to data centers'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="categoryLink_byQd menu__link menu__link--sublist" href=/ai-infra-handbook/category/part-3-python-for-infrastructure-engineers><span class=categoryLinkLabel_W154>Part 3: Python for infrastructure engineers</span></a><button aria-label="Expand sidebar category 'Part 3: Python for infrastructure engineers'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="categoryLink_byQd menu__link menu__link--sublist" href=/ai-infra-handbook/category/part-4-automation-and-infrastructure-as-code-ansible-from-zero-terraform><span class=categoryLinkLabel_W154>Part 4: Automation and infrastructure as code (Ansible from zero, Terraform)</span></a><button aria-label="Expand sidebar category 'Part 4: Automation and infrastructure as code (Ansible from zero, Terraform)'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="categoryLink_byQd menu__link menu__link--sublist" href=/ai-infra-handbook/category/part-5-containers-and-kubernetes-from-internals-to-operators><span class=categoryLinkLabel_W154>Part 5: Containers and Kubernetes, from internals to operators</span></a><button aria-label="Expand sidebar category 'Part 5: Containers and Kubernetes, from internals to operators'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="categoryLink_byQd menu__link menu__link--sublist" href=/ai-infra-handbook/category/part-6-hpc-supercomputers-and-slurm><span class=categoryLinkLabel_W154>Part 6: HPC, supercomputers and Slurm</span></a><button aria-label="Expand sidebar category 'Part 6: HPC, supercomputers and Slurm'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item"><div class=menu__list-item-collapsible><a class="categoryLink_byQd menu__link menu__link--sublist menu__link--active" href=/ai-infra-handbook/category/part-7-out-of-band-management-and-redfish><span class=categoryLinkLabel_W154>Part 7: Out-of-band management and Redfish</span></a><button aria-label="Collapse sidebar category 'Part 7: Out-of-band management and Redfish'" aria-expanded=true type=button class="clean-btn menu__caret"></button></div><ul class=menu__list><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/ai-infra-handbook/part-07-redfish-bmc/c07-01><span class=linkLabel_WmDU>7.1 BMCs, IPMI and out-of-band management</span></a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/ai-infra-handbook/part-07-redfish-bmc/c07-02><span class=linkLabel_WmDU>7.2 Redfish concepts: service root, resources, collections and OData</span></a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/ai-infra-handbook/part-07-redfish-bmc/c07-03><span class=linkLabel_WmDU>7.3 The Redfish protocol: HTTP methods, headers, status codes and query parameters</span></a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/ai-infra-handbook/part-07-redfish-bmc/c07-04><span class=linkLabel_WmDU>7.4 Redfish authentication, sessions and security</span></a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/ai-infra-handbook/part-07-redfish-bmc/c07-05><span class=linkLabel_WmDU>7.5 Redfish actions, tasks, events and subscriptions</span></a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/ai-infra-handbook/part-07-redfish-bmc/c07-06><span class=linkLabel_WmDU>7.6 The Redfish schema: reading CSDL, JSON Schema and the Resource Guide</span></a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/ai-infra-handbook/part-07-redfish-bmc/c07-07><span class=linkLabel_WmDU>7.7 Systems, Chassis and Managers: the core resource model</span></a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link menu__link--active" aria-current=page tabindex=0 href=/ai-infra-handbook/part-07-redfish-bmc/c07-08><span class=linkLabel_WmDU>7.8 Power, thermal, sensors and environment</span></a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/ai-infra-handbook/part-07-redfish-bmc/c07-09><span class=linkLabel_WmDU>7.9 Storage, network adapters and PCIe devices</span></a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/ai-infra-handbook/part-07-redfish-bmc/c07-10><span class=linkLabel_WmDU>7.10 Firmware inventory and the UpdateService</span></a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/ai-infra-handbook/part-07-redfish-bmc/c07-11><span class=linkLabel_WmDU>7.11 Log services, event logs and diagnostics</span></a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/ai-infra-handbook/part-07-redfish-bmc/c07-12><span class=linkLabel_WmDU>7.12 Automating Redfish with Python, Ansible and Go</span></a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/ai-infra-handbook/part-07-redfish-bmc/c07-13><span class=linkLabel_WmDU>7.13 Redfish on NVIDIA DGX and HGX: BMC, GPU baseboard and management</span></a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/ai-infra-handbook/part-07-redfish-bmc/c07-14><span class=linkLabel_WmDU>7.14 Fleet-scale hardware management and node lifecycle automation</span></a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/ai-infra-handbook/part-07-redfish-bmc/c07-15><span class=linkLabel_WmDU>7.15 BMC security hardening and attestation</span></a></ul><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="categoryLink_byQd menu__link menu__link--sublist" href=/ai-infra-handbook/category/part-8-nvidia-base-command-manager-bcm><span class=categoryLinkLabel_W154>Part 8: NVIDIA Base Command Manager (BCM)</span></a><button aria-label="Expand sidebar category 'Part 8: NVIDIA Base Command Manager (BCM)'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="categoryLink_byQd menu__link menu__link--sublist" href=/ai-infra-handbook/category/part-9-nvidia-systems-and-reference-architectures><span class=categoryLinkLabel_W154>Part 9: NVIDIA systems and reference architectures</span></a><button aria-label="Expand sidebar category 'Part 9: NVIDIA systems and reference architectures'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="categoryLink_byQd menu__link menu__link--sublist" href=/ai-infra-handbook/category/part-10-the-gpu-and-cuda><span class=categoryLinkLabel_W154>Part 10: The GPU and CUDA</span></a><button aria-label="Expand sidebar category 'Part 10: The GPU and CUDA'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="categoryLink_byQd menu__link menu__link--sublist" href=/ai-infra-handbook/category/part-11-gpus-on-kubernetes-scheduling-and-virtualization><span class=categoryLinkLabel_W154>Part 11: GPUs on Kubernetes, scheduling and virtualization</span></a><button aria-label="Expand sidebar category 'Part 11: GPUs on Kubernetes, scheduling and virtualization'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="categoryLink_byQd menu__link menu__link--sublist" href=/ai-infra-handbook/category/part-12-complete-ai-networking><span class=categoryLinkLabel_W154>Part 12: Complete AI networking</span></a><button aria-label="Expand sidebar category 'Part 12: Complete AI networking'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="categoryLink_byQd menu__link menu__link--sublist" href=/ai-infra-handbook/category/part-13-ai-storage><span class=categoryLinkLabel_W154>Part 13: AI storage</span></a><button aria-label="Expand sidebar category 'Part 13: AI storage'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="categoryLink_byQd menu__link menu__link--sublist" href=/ai-infra-handbook/category/part-14-distributed-training-and-fine-tuning><span class=categoryLinkLabel_W154>Part 14: Distributed training and fine-tuning</span></a><button aria-label="Expand sidebar category 'Part 14: Distributed training and fine-tuning'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="categoryLink_byQd menu__link menu__link--sublist" href=/ai-infra-handbook/category/part-15-llm-inference-and-serving><span class=categoryLinkLabel_W154>Part 15: LLM inference and serving</span></a><button aria-label="Expand sidebar category 'Part 15: LLM inference and serving'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="categoryLink_byQd menu__link menu__link--sublist" href=/ai-infra-handbook/category/part-16-mlops-and-llmops-tools-and-platforms><span class=categoryLinkLabel_W154>Part 16: MLOps and LLMOps tools and platforms</span></a><button aria-label="Expand sidebar category 'Part 16: MLOps and LLMOps tools and platforms'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="categoryLink_byQd menu__link menu__link--sublist" href=/ai-infra-handbook/category/part-17-observability-performance-and-operations><span class=categoryLinkLabel_W154>Part 17: Observability, performance and operations</span></a><button aria-label="Expand sidebar category 'Part 17: Observability, performance and operations'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="categoryLink_byQd menu__link menu__link--sublist" href=/ai-infra-handbook/category/part-18-security><span class=categoryLinkLabel_W154>Part 18: Security</span></a><button aria-label="Expand sidebar category 'Part 18: Security'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="categoryLink_byQd menu__link menu__link--sublist" href=/ai-infra-handbook/category/part-20-nebius-senior-sre-token-factory-interview-preparation><span class=categoryLinkLabel_W154>Part 20: Nebius Senior SRE (Token Factory) interview preparation</span></a><button aria-label="Expand sidebar category 'Part 20: Nebius Senior SRE (Token Factory) interview preparation'" aria-expanded=false type=button class="clean-btn menu__caret"></button></div><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class=menu__link href=/ai-infra-handbook/><span class=linkLabel_WmDU>Start here</span></a><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="categoryLink_byQd menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/ai-infra-handbook/part-19-capstone/c19-01><span class=categoryLinkLabel_W154>part-19-capstone</span></a></div></ul></nav><button type=button title="Collapse sidebar" aria-label="Collapse sidebar" class="button button--secondary button--outline collapseSidebarButton_PEFL"><svg width=20 height=20 aria-hidden=true class=collapseSidebarButtonIcon_kv0_><g fill=#7a7a7a><path d="M9.992 10.023c0 .2-.062.399-.172.547l-4.996 7.492a.982.982 0 01-.828.454H1c-.55 0-1-.453-1-1 0-.2.059-.403.168-.551l4.629-6.942L.168 3.078A.939.939 0 010 2.528c0-.548.45-.997 1-.997h2.996c.352 0 .649.18.828.45L9.82 9.472c.11.148.172.347.172.55zm0 0"/><path d="M19.98 10.023c0 .2-.058.399-.168.547l-4.996 7.492a.987.987 0 01-.828.454h-3c-.547 0-.996-.453-.996-1 0-.2.059-.403.168-.551l4.625-6.942-4.625-6.945a.939.939 0 01-.168-.55 1 1 0 01.996-.997h3c.348 0 .649.18.828.45l4.996 7.492c.11.148.168.347.168.55zm0 0"/></g></svg></button></div></div></aside><main class=docMainContainer_TBSr><div class="container padding-top--md padding-bottom--lg"><div class=row><div class="col docItemCol_VOVn"><div class=docItemContainer_Djhp><article><nav class="theme-doc-breadcrumbs breadcrumbsContainer_Z_bl" aria-label=Breadcrumbs><ul class=breadcrumbs><li class=breadcrumbs__item><a aria-label="Home page" class=breadcrumbs__link href=/ai-infra-handbook/><svg viewBox="0 0 24 24" class=breadcrumbHomeIcon_YNFT><path d="M10 19v-5h4v5c0 .55.45 1 1 1h3c.55 0 1-.45 1-1v-7h1.7c.46 0 .68-.57.33-.87L12.67 3.6c-.38-.34-.96-.34-1.34 0l-8.36 7.53c-.34.3-.13.87.33.87H5v7c0 .55.45 1 1 1h3c.55 0 1-.45 1-1z" fill=currentColor /></svg></a><li class=breadcrumbs__item><a class=breadcrumbs__link href=/ai-infra-handbook/category/part-7-out-of-band-management-and-redfish><span>Part 7: Out-of-band management and Redfish</span></a><li class="breadcrumbs__item breadcrumbs__item--active"><span class=breadcrumbs__link>7.8 Power, thermal, sensors and environment</span></ul></nav><div class="tocCollapsible_ETCw theme-doc-toc-mobile tocMobile_ITEo"><button type=button class="clean-btn tocCollapsibleButton_TO0P">On this page</button></div><div class="theme-doc-markdown markdown"><header><h1>7.8 Power, thermal, sensors and environment</h1></header>
<table><thead><tr><th><th><tbody><tr><td>Level<td>Intermediate<tr><td>Priority tier<td>1<tr><td>Lab venue<td>Laptop<tr><td>Part<td>Part 7: Redfish and BMC<tr><td>Status<td>Drafted (<code>sensors_lab.py</code>: 13 checks pass against mock and DMTF trees; <strong>untested</strong> on live BMC)</table>
<h2 class="anchor anchorTargetStickyNavbar_Vzrq" id=why-this-matters-for-ai-infrastructure>Why this matters for AI infrastructure<a href=#why-this-matters-for-ai-infrastructure class=hash-link aria-label="Direct link to Why this matters for AI infrastructure" title="Direct link to Why this matters for AI infrastructure" translate=no>​</a></h2>
<p>Picture a training job that has slowed by a third since yesterday. Nothing crashed, and the operating system logs nothing unusual. Your first guess is the code, but the code has not changed. The cause may be one fan that stopped, or one GPU that got too hot and quietly backed off its clock speed to protect itself. The BMC (baseboard management controller) watches the hardware from outside the operating system, so its sensors are the first place to look. Power is the other limit. Every rack has a fixed budget (chapter 6.30), and the BMC can report, and sometimes limit, how much each server draws. Knowing both numbers, heat and power, tells you whether the hardware is struggling or simply doing what it was told.</p>
<h2 class="anchor anchorTargetStickyNavbar_Vzrq" id=prerequisites-and-outcomes>Prerequisites and outcomes<a href=#prerequisites-and-outcomes class=hash-link aria-label="Direct link to Prerequisites and outcomes" title="Direct link to Prerequisites and outcomes" translate=no>​</a></h2>
<p>Work through 7.2 and 7.7 first, because they set up the service tree and the three core families this chapter builds on. Chapter 6.30 helps too. It explains the rack budget this chapter keeps returning to. The chapter then walks through the readings you will meet on any Redfish service, starting with temperature, fan, voltage and power values. Along the way it keeps three ideas apart, which are <code>Status</code>, <code>Health</code> and thresholds. Most bad alerts come from mixing those three up, so each section returns to that split. It shows how the modern design (<code>Sensors</code> and the subsystems) differs from the old one (<code>Thermal</code> and <code>Power</code>), and how to read thresholds without mixing them up with health. It covers power supplies, cooling data and power-cap controls, and it ends with a Prometheus export of the readings.</p>
<h2 class="anchor anchorTargetStickyNavbar_Vzrq" id=1-two-designs-for-the-same-information>1. Two designs for the same information<a href=#1-two-designs-for-the-same-information class=hash-link aria-label="Direct link to 1. Two designs for the same information" title="Direct link to 1. Two designs for the same information" translate=no>​</a></h2>
<p>Suppose you log in to an older server's BMC and find a <code>Thermal</code> page where you expected <code>Sensors</code>. That is not a mistake. Redfish changed how it shows heat and power over time, and both designs still exist in real equipment. You must be able to read both, because you will meet both in a real fleet. The table below shows how they differ.</p>
<table><thead><tr><th><th>Old design (deprecated)<th>Modern design<tbody><tr><td>Where<td><code>Chassis/&lt;id>/Thermal</code> and <code>Chassis/&lt;id>/Power</code><td><code>Chassis/&lt;id>/Sensors</code>, <code>ThermalSubsystem</code>, <code>PowerSubsystem</code>, <code>EnvironmentMetrics</code><tr><td>Shape<td>one big resource with <strong>arrays</strong> (<code>Temperatures[]</code>, <code>Fans[]</code>, <code>Voltages[]</code>, <code>PowerControl[]</code>, <code>PowerSupplies[]</code>)<td><strong>one resource per item</strong> (a Sensor, a Fan, a PowerSupply)<tr><td>Linking<td>items are array entries, found by position<td>each item has its own address and links<tr><td>Status<td>the resource marks itself deprecated<td>current</table>
<p>The old design packs everything into arrays inside one resource, so you find an item by its position in the list. Position is fragile, because adding or removing one fan can shift every entry after it. The modern design gives every item its own address, which is easier to follow and to check. DMTF's rack-server example even carries a hint inside the chassis: <code>"Thermal@Redfish.Deprecated": "Please migrate to use /redfish/v1/Chassis/1U/ThermalSubsystem"</code>. The schema marks the old way as deprecated, but the spec says services may still implement it, so older BMC firmware keeps it.</p>
<p>The lab shows the gap in the same example tree. Through the modern <code>Sensors</code> collection the tool found <strong>41</strong> readings. When the link is removed to force the old route, the tool finds 9, from <code>Thermal</code> and <code>Power</code>. The modern way exposes more, with more detail. So read the modern design first, and fall back to the old one only when you must.</p>
<!-- -->
<p>Your first step on any chassis is to check for the modern links. Only use the old resources when those links are missing. That order keeps you on the design the vendor is still maintaining, and it means your tool will keep working when the old resource finally disappears.</p>
<p>Here is what that looks like in practice. You open the chassis resource and read its links. If <code>Sensors</code>, <code>ThermalSubsystem</code> and <code>PowerSubsystem</code> are all present, you follow them and stop there. If <code>Sensors</code> is missing but <code>Thermal</code> is present, you read the arrays in the old resource, and you write the tool so it logs which route it took. That log line matters later. When a reading looks wrong, you want to know whether it came from the modern tree or from the legacy arrays, because the two can disagree on a badly maintained BMC.</p>
<h2 class="anchor anchorTargetStickyNavbar_Vzrq" id=2-sensors-one-resource-per-measurement>2. Sensors: one resource per measurement<a href=#2-sensors-one-resource-per-measurement class=hash-link aria-label="Direct link to 2. Sensors: one resource per measurement" title="Direct link to 2. Sensors: one resource per measurement" translate=no>​</a></h2>
<p>A GPU alarm fires at 3 a.m. The alert says "hot", but a number alone does not tell you much. You need to know what was measured, in which unit, and where on the machine. A <code>Sensor</code> answers all three questions in one resource, which is why it is the workhorse of this chapter. The table below lists the properties you will use most.</p>
<table><thead><tr><th>Property<th>Meaning<tbody><tr><td><code>Reading</code><td>the current value<tr><td><code>ReadingType</code><td>what is measured. Values include <code>Temperature</code>, <code>Humidity</code>, <code>Power</code>, <code>EnergykWh</code>, <code>Voltage</code>, <code>Current</code>, <code>Frequency</code>, <code>Pressure</code>, <code>LiquidLevel</code>, <code>Rotational</code>, <code>AirFlow</code>, <code>LiquidFlow</code>, <code>Percent</code>, <code>Heat</code> and more<tr><td><code>ReadingUnits</code><td>the unit in UCUM style: <code>Cel</code>, <code>W</code>, <code>V</code>, <code>A</code>, <code>RPM</code>, <code>%</code>, <code>Hz</code><tr><td><code>PhysicalContext</code><td>where it applies: for example <code>CPU</code>, <code>GPU</code>, <code>Intake</code>, <code>Exhaust</code>, <code>PowerSupply</code>, <code>Fan</code><tr><td><code>PhysicalSubContext</code><td>a finer position inside that context<tr><td><code>ReadingRangeMin</code>, <code>ReadingRangeMax</code><td>the range the sensor can measure<tr><td><code>Thresholds</code><td>the limits (below)<tr><td><code>PeakReading</code> and similar<td>highest value seen<tr><td><code>SpeedRPM</code><td>fan speed, for fan sensors<tr><td><code>Status</code><td><code>State</code> and <code>Health</code></table>
<p>Because the unit and the context travel with the value, one program can read every sensor. It does not need a separate list for each vendor. A reading of <code>92</code> with no unit is ambiguous, but <code>92 Cel</code> at a <code>GPU</code> context tells you exactly what it means. You find sensors under <code>Chassis/&lt;id>/Sensors</code>. Some BMCs also place sensors under other resources. In a fleet tool, treat the chassis list as the main route, and the metric links of components as an extra source.</p>
<h3 class="anchor anchorTargetStickyNavbar_Vzrq" id=thresholds>Thresholds<a href=#thresholds class=hash-link aria-label="Direct link to Thresholds" title="Direct link to Thresholds" translate=no>​</a></h3>
<p>A sensor's <code>Thresholds</code> object can hold these limits. Each one has a <code>Reading</code> and an <code>Activation</code> direction: <code>Increasing</code>, <code>Decreasing</code>, <code>Either</code> or <code>Disabled</code>. The <code>Reading</code> is the value at which the limit sits, and the <code>Activation</code> says which way the value has to travel to cross it.</p>
<p>The limit names are <code>UpperCaution</code>, <code>UpperCritical</code>, <code>UpperFatal</code>, <code>LowerCaution</code>, <code>LowerCritical</code>, <code>LowerFatal</code>, and user-set variants such as <code>UpperCautionUser</code>. Each threshold can also carry <code>DwellTime</code>, which is how long the value must break the limit before it counts. A short spike that clears in a fraction of a second should not wake anyone up, and <code>DwellTime</code> is the setting that filters it out. A threshold can also carry hysteresis, which is how far the value must fall back before the alarm clears. Without hysteresis, a fan running right at the line would flip the alarm on and off every few seconds.</p>
<p>Think of caution, critical and fatal as three steps up a staircase. <strong>Caution</strong> means the value is above normal. <strong>Critical</strong> means it is above normal and not yet fatal. <strong>Fatal</strong> is the level the equipment treats as dangerous. The BMC then sets <code>Status.Health</code> to <code>Warning</code> or <code>Critical</code>, and it may act on its own, for example by raising fan speed or shutting down.</p>
<h3 class="anchor anchorTargetStickyNavbar_Vzrq" id=status-is-not-the-same-as-a-reading>Status is not the same as a reading<a href=#status-is-not-the-same-as-a-reading class=hash-link aria-label="Direct link to Status is not the same as a reading" title="Direct link to Status is not the same as a reading" translate=no>​</a></h3>
<p>A monitoring tool has to keep three separate ideas apart. The table below shows each one, and each answers a different question.</p>
<table><thead><tr><th>Idea<th>Where<th>Meaning<tbody><tr><td><strong>Reading</strong><td><code>Reading</code><td>the number<tr><td><strong>Threshold</strong><td><code>Thresholds</code><td>the limits for that number<tr><td><strong>Health</strong><td><code>Status.Health</code><td>the BMC's own judgment: <code>OK</code>, <code>Warning</code>, <code>Critical</code></table>
<p><code>Status.State</code> adds whether the sensor is <code>Enabled</code>, <code>Disabled</code>, <code>Absent</code> (nothing there) and so on. Do not mix these up. A sensor can be <code>Disabled</code> and have no reading, and that is normal. A sensor can also be <code>Enabled</code> with a reading that sits above its caution limit while its health still says <code>OK</code>, and that is the case the next paragraph is about.</p>
<p><strong>Why your tool should check the value itself.</strong> The BMC's health flag depends on firmware logic that you do not control. In the practice lab, a GPU temperature was set above its critical threshold while <code>Health: OK</code> stayed in place. The tool still flagged it. A monitoring tool that trusts only the health flag misses sensors whose firmware forgot to update it, so use both the value and the flag.</p>
<h2 class="anchor anchorTargetStickyNavbar_Vzrq" id=3-thermal-fans-heat-and-cooling>3. Thermal: fans, heat and cooling<a href=#3-thermal-fans-heat-and-cooling class=hash-link aria-label="Direct link to 3. Thermal: fans, heat and cooling" title="Direct link to 3. Thermal: fans, heat and cooling" translate=no>​</a></h2>
<p>Fans are the part of the chassis that fails most visibly. A fan that slows down leaves hot air in the box, and the GPUs next to it pay for that. Under the modern <code>ThermalSubsystem</code>, the resources below describe the cooling hardware. The table lists what each link holds, so you can go straight to the one you need.</p>
<table><thead><tr><th>Link<th>Contents<tbody><tr><td><code>Fans</code><td>one <code>Fan</code> per fan: <code>SpeedPercent</code>, <code>Location</code>, <code>PhysicalContext</code>, <code>Replaceable</code>, <code>HotPluggable</code>. The actual RPM is on a linked sensor<tr><td><code>FanRedundancy</code><td>groups of fans and how many must work (for example N plus M)<tr><td><code>ThermalMetrics</code><td>a summary: <code>TemperatureSummaryCelsius</code> (intake, exhaust and so on) and a list of readings<tr><td><code>Heaters</code><td>heating elements, if any<tr><td><code>LeakDetection</code>, <code>Pumps</code>, <code>Filters</code>, <code>CoolantConnectorRedundancy</code><td>for liquid-cooled equipment</table>
<p>Fan redundancy tells you how serious a failed fan is. Take DMTF's example, where each fan group has <code>MinNeededInGroup: 1</code> out of two fans. If one fan fails, one fan is still left, so the group still meets its minimum. The failure becomes a repair ticket to schedule, not an emergency to handle at midnight. Walk through what actually happens inside the box when one fan stops. The remaining fan spins faster to move the same air, its <code>SpeedPercent</code> climbs, and the sensors near the failed fan start to warm up slowly. Nothing shuts down yet. A good monitor catches that slow warming trend while the group still has its minimum, and that early catch is the whole value of reading redundancy as well as speed. Losing both fans would be a different story, because the group would fall below its minimum and the node would need to be drained.</p>
<p>Liquid cooling adds more resources to the same model. <code>CoolingUnit</code> is a CDU, a coolant distribution unit that moves cooling liquid between the facility loop and the racks. The others are <code>CoolantConnector</code>, <code>Pump</code>, <code>Reservoir</code>, <code>Filter</code>, <code>LeakDetection</code> and <code>LeakDetector</code>. The BCM manual says BCM uses Redfish for leak detection on NVL8 hardware. Chapter 6.30 explains why liquid cooling matters for rack design. The reader was run against DMTF's cooling-unit example, which has a separate chassis for the CDU. It found 18 readings and flagged none.</p>
<p>Once you can read the fans and their redundancy, the next question is what they are cooling against. That is the power side of the chassis.</p>
<h2 class="anchor anchorTargetStickyNavbar_Vzrq" id=4-power-supplies-draw-and-limits>4. Power: supplies, draw and limits<a href=#4-power-supplies-draw-and-limits class=hash-link aria-label="Direct link to 4. Power: supplies, draw and limits" title="Direct link to 4. Power: supplies, draw and limits" translate=no>​</a></h2>
<p>A power supply can fail long before the server goes dark. It often warns first, and that warning is the signal you want to catch. Under <code>PowerSubsystem</code>, the table below lists the links that hold power data.</p>
<table><thead><tr><th>Link or property<th>Meaning<tbody><tr><td><code>CapacityWatts</code><td>total power the chassis can draw<tr><td><code>Allocation</code><td>requested and allocated watts<tr><td><code>PowerSupplies</code><td>one <code>PowerSupply</code> per unit<tr><td><code>PowerSupplyRedundancy</code><td>for example <code>Failover</code>, which supplies are active, how many are needed<tr><td><code>Batteries</code><td>battery units</table>
<p>Each <code>PowerSupply</code> reports its <code>PowerCapacityWatts</code> and <code>LineInputStatus</code>, which tells you whether the input power is present and normal. It also reports <code>PowerSupplyType</code> (AC or DC), efficiency ratings by load, input ranges and firmware version. A link to its <code>Metrics</code> (<code>PowerSupplyMetrics</code>) gives input and output watts, voltage, current and temperature. In DMTF's example, <code>Status.Conditions</code> holds a message that reads: <em>"Power supply 'PSU 1' has a predicted failure condition."</em> The health is <code>Warning</code>. This is the early signal to alert on, before a supply actually fails and takes its share of the load with it.</p>
<p>It helps to picture what redundancy means for the power side. A server with two supplies normally shares its load between them. If one supply fails, the other has to carry everything, and it runs hotter and closer to its own limit while it does. That is why a predicted-failure warning on one supply is urgent even when the server keeps running. The server still works, but it has lost its margin. The <code>PowerSupplyRedundancy</code> entry tells you whether that margin is gone, which is the question you want answered before the next outage.</p>
<p><code>EnvironmentMetrics</code> is a handy summary that you can find on a chassis, and on many components such as each GPU. It gives <code>PowerWatts</code>, <code>EnergykWh</code>, <code>TemperatureCelsius</code>, <code>FanSpeedsPercent</code>, <code>HumidityPercent</code> and <code>PowerLimitWatts</code>. Each entry has a <code>DataSourceUri</code> that points to the sensor it came from. Treat the summary as the headline and follow that link when you need the detail behind a summary number. The headline is quick to read, but the sensor is where the evidence lives. Imagine a dashboard that shows a GPU's power as a single number. When that number looks odd, the summary cannot tell you whether the sensor drifted, the GPU really drew more, or the summary was calculated from a stale value. Following <code>DataSourceUri</code> takes you to the sensor with its own units, thresholds and health, and that is where you settle the argument.</p>
<h3 class="anchor anchorTargetStickyNavbar_Vzrq" id=power-capping-with-controls>Power capping with controls<a href=#power-capping-with-controls class=hash-link aria-label="Direct link to Power capping with controls" title="Direct link to Power capping with controls" translate=no>​</a></h3>
<p>A <code>Control</code> resource is a setting you can change. For power, DMTF's example looks like this:</p>
<div class="language-json codeBlockContainer_Ckt0 theme-code-block" style=--prism-color:#393A34;--prism-background-color:#f6f8fa><div class=codeBlockContent_QJqH><pre tabindex=0 class="prism-code language-json codeBlock_bY9V thin-scrollbar" style=color:#393A34;background-color:#f6f8fa><code class=codeBlockLines_e6Vv><div class=token-line style=color:#393A34><span class="token punctuation" style=color:#393A34>{</span><span class="token plain"></span><br/></div><div class=token-line style=color:#393A34><span class="token plain">  </span><span class="token property" style=color:#36acaa>"Id"</span><span class="token operator" style=color:#393A34>:</span><span class="token plain"> </span><span class="token string" style=color:#e3116c>"PowerLimit"</span><span class="token punctuation" style=color:#393A34>,</span><span class="token plain"></span><br/></div><div class=token-line style=color:#393A34><span class="token plain">  </span><span class="token property" style=color:#36acaa>"Name"</span><span class="token operator" style=color:#393A34>:</span><span class="token plain"> </span><span class="token string" style=color:#e3116c>"System Power Limit"</span><span class="token punctuation" style=color:#393A34>,</span><span class="token plain"></span><br/></div><div class=token-line style=color:#393A34><span class="token plain">  </span><span class="token property" style=color:#36acaa>"PhysicalContext"</span><span class="token operator" style=color:#393A34>:</span><span class="token plain"> </span><span class="token string" style=color:#e3116c>"Chassis"</span><span class="token punctuation" style=color:#393A34>,</span><span class="token plain"></span><br/></div><div class=token-line style=color:#393A34><span class="token plain">  </span><span class="token property" style=color:#36acaa>"ControlType"</span><span class="token operator" style=color:#393A34>:</span><span class="token plain"> </span><span class="token string" style=color:#e3116c>"Power"</span><span class="token punctuation" style=color:#393A34>,</span><span class="token plain"></span><br/></div><div class=token-line style=color:#393A34><span class="token plain">  </span><span class="token property" style=color:#36acaa>"ControlMode"</span><span class="token operator" style=color:#393A34>:</span><span class="token plain"> </span><span class="token string" style=color:#e3116c>"Automatic"</span><span class="token punctuation" style=color:#393A34>,</span><span class="token plain"></span><br/></div><div class=token-line style=color:#393A34><span class="token plain">  </span><span class="token property" style=color:#36acaa>"SetPoint"</span><span class="token operator" style=color:#393A34>:</span><span class="token plain"> </span><span class="token number" style=color:#36acaa>500</span><span class="token punctuation" style=color:#393A34>,</span><span class="token plain"></span><br/></div><div class=token-line style=color:#393A34><span class="token plain">  </span><span class="token property" style=color:#36acaa>"SetPointUnits"</span><span class="token operator" style=color:#393A34>:</span><span class="token plain"> </span><span class="token string" style=color:#e3116c>"W"</span><span class="token punctuation" style=color:#393A34>,</span><span class="token plain"></span><br/></div><div class=token-line style=color:#393A34><span class="token plain">  </span><span class="token property" style=color:#36acaa>"AllowableMax"</span><span class="token operator" style=color:#393A34>:</span><span class="token plain"> </span><span class="token number" style=color:#36acaa>1000</span><span class="token punctuation" style=color:#393A34>,</span><span class="token plain"></span><br/></div><div class=token-line style=color:#393A34><span class="token plain">  </span><span class="token property" style=color:#36acaa>"AllowableMin"</span><span class="token operator" style=color:#393A34>:</span><span class="token plain"> </span><span class="token number" style=color:#36acaa>150</span><span class="token punctuation" style=color:#393A34>,</span><span class="token plain"></span><br/></div><div class=token-line style=color:#393A34><span class="token plain">  </span><span class="token property" style=color:#36acaa>"Sensor"</span><span class="token operator" style=color:#393A34>:</span><span class="token plain"> </span><span class="token punctuation" style=color:#393A34>{</span><span class="token plain"> </span><span class="token property" style=color:#36acaa>"Reading"</span><span class="token operator" style=color:#393A34>:</span><span class="token plain"> </span><span class="token number" style=color:#36acaa>374</span><span class="token punctuation" style=color:#393A34>,</span><span class="token plain"> </span><span class="token property" style=color:#36acaa>"DataSourceUri"</span><span class="token operator" style=color:#393A34>:</span><span class="token plain"> </span><span class="token string" style=color:#e3116c>"/redfish/v1/Chassis/1U/Sensors/TotalPower"</span><span class="token plain"> </span><span class="token punctuation" style=color:#393A34>}</span><span class="token plain"></span><br/></div><div class=token-line style=color:#393A34><span class="token plain"></span><span class="token punctuation" style=color:#393A34>}</span><br/></div></code></pre></div></div>
<p>Read the block as a short story. The server is drawing 374 W, and the cap is set to 500 W. The BMC allows any cap between 150 W and 1000 W, so 500 W is inside the range. To change the cap, you <code>PATCH</code> the control's <code>SetPoint</code>, and you use the usual ETag care from chapter 7.3. An ETag is a version tag the server sends with a resource, and sending it back with <code>If-Match</code> tells the server to refuse the change if someone else edited the resource in the meantime. The NVIDIA notes say power capping on DGX H100 and H200 is done through Redfish. The exact method has not been checked here.</p>
<p>:::warning Capping changes performance
A power cap makes the hardware slow itself down to stay under the limit. On GPU servers, that directly lowers training speed. Change a cap only when you have a reason. Record who changed it and why, and compare the job speed before and after. A cap set below the normal draw of a busy server looks like a slow cluster from the user's side, and nobody will think to check the cap first.
:::</p>
<h3 class="anchor anchorTargetStickyNavbar_Vzrq" id=the-old-designs-power-data>The old design's power data<a href=#the-old-designs-power-data class=hash-link aria-label="Direct link to The old design's power data" title="Direct link to The old design's power data" translate=no>​</a></h3>
<p>For completeness, the old <code>Power</code> resource has <code>PowerControl[]</code>, <code>Voltages[]</code> and <code>PowerSupplies[]</code> arrays. Each <code>PowerControl</code> entry holds <code>PowerConsumedWatts</code>, <code>PowerCapacityWatts</code>, a <code>PowerLimit</code>, and <code>PowerMetrics</code> with the minimum, maximum and average over an interval. The reader uses these only when the modern route is missing, so you will see them mostly on older firmware.</p>
<p>When you set a cap, decide first whether the job can afford the slowdown. The tool can show you the draw, but only you know the job's deadline and how much delay it can absorb.</p>
<p>A simple way to plan is to write three numbers down before you touch the control. The first is the current draw from the sensor. The second is the new <code>SetPoint</code> you intend to set. The third is the expected slowdown, which you estimate from the job's own history. If the job has run before, look at what it did under a lower clock. If it has not, run a short test first on a node that is not on the critical path. Only then decide, and write the decision in the change log so the next person can see why the cap is there.</p>
<h2 class="anchor anchorTargetStickyNavbar_Vzrq" id=5-the-tool-read-both-flag-by-value>5. The tool: read both, flag by value<a href=#5-the-tool-read-both-flag-by-value class=hash-link aria-label="Direct link to 5. The tool: read both, flag by value" title="Direct link to 5. The tool: read both, flag by value" translate=no>​</a></h2>
<p>Reading the data by hand works for one server. It does not work for a rack of forty. <code>code/part07/rf_sensors.py</code> reads every chassis for you. For each chassis, it tries the <code>Sensors</code> collection first. If that is missing, it falls back to the old <code>Thermal</code> and <code>Power</code> resources. It then turns everything into rows and applies three checks:</p>
<ul>
<li class=""><code>Health</code> is not <code>OK</code>.</li>
<li class="">The reading is at or above <code>UpperCritical</code> or <code>UpperFatal</code>, or above <code>UpperCaution</code>.</li>
<li class="">The sensor is <code>Enabled</code> but has no reading (<code>null</code>).</li>
</ul>
<p><code>Disabled</code> and <code>Absent</code> sensors are skipped, because a missing reading on those is normal. With <code>--prom</code>, the tool prints Prometheus text format. Prometheus is a time-series database that stores numbers with labels, so you can graph and alert on them. Here is a run on the practice mock after one GPU temperature is set to 92 C. Its critical limit is 88, so 92 is four degrees over it.</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style=--prism-color:#393A34;--prism-background-color:#f6f8fa><div class=codeBlockContent_QJqH><pre tabindex=0 class="prism-code language-text codeBlock_bY9V thin-scrollbar" style=color:#393A34;background-color:#f6f8fa><code class=codeBlockLines_e6Vv><div class=token-line style=color:#393A34><span class="token plain">chassis Chassis_0: 4 readings via Sensors</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">   Sensors  Temp GPU0   Temperature   92.0 Cel   AT/ABOVE CRITICAL limit 88.0</span><br/></div></code></pre></div></div>
<p>The same tool on DMTF's rack-server example gives this result:</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style=--prism-color:#393A34;--prism-background-color:#f6f8fa><div class=codeBlockContent_QJqH><pre tabindex=0 class="prism-code language-text codeBlock_bY9V thin-scrollbar" style=color:#393A34;background-color:#f6f8fa><code class=codeBlockLines_e6Vv><div class=token-line style=color:#393A34><span class="token plain">chassis 1U: 41 readings via Sensors</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">   Sensors  CPU #1 Temperature   ?   44 Cel   health=Warning; above caution limit 42</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">41 readings, 1 flagged</span><br/></div></code></pre></div></div>
<p>The power-shelf example is the next case. The tool flagged <code>Power Shelf Load Percent</code> at 93 % against a caution limit of 90. Across the DMTF examples, the counts were: PDU 115 readings and nothing flagged, cooling unit 18 and nothing flagged, power shelf 35 and 1 flagged, rack server 41 and 1 flagged. Notice that the flags are the tool's answer to a question, not a final verdict. A reading just over a caution limit may be a planned load, and the next section helps you decide.</p>
<p>These lab steps were not run on a live BMC. The lab (<code>sensors_lab.py</code>) has 13 checks. They test that normal values are not flagged. They test critical and caution limits by value, a null reading, and <code>Critical</code> health. They also check that <code>Disabled</code> sensors are skipped, that the Prometheus text parses with the official <code>prometheus_client</code> parser, and that the tool falls back to the old route on DMTF's data.</p>
<h3 class="anchor anchorTargetStickyNavbar_Vzrq" id=prometheus-export>Prometheus export<a href=#prometheus-export class=hash-link aria-label="Direct link to Prometheus export" title="Direct link to Prometheus export" translate=no>​</a></h3>
<p><code>--prom</code> produces lines like the ones below. Each sensor becomes one reading line and one health line. The reading line carries the number, and the health line carries a <code>1</code> for OK, so a single alert rule can watch the health line while a dashboard plots the reading line.</p>
<div class="language-text codeBlockContainer_Ckt0 theme-code-block" style=--prism-color:#393A34;--prism-background-color:#f6f8fa><div class=codeBlockContent_QJqH><pre tabindex=0 class="prism-code language-text codeBlock_bY9V thin-scrollbar" style=color:#393A34;background-color:#f6f8fa><code class=codeBlockLines_e6Vv><div class=token-line style=color:#393A34><span class="token plain">redfish_sensor_reading{chassis="1U",sensor="Ambient Temperature",kind="?",units="Cel"} 22.5</span><br/></div><div class=token-line style=color:#393A34><span class="token plain">redfish_sensor_ok{chassis="1U",sensor="Ambient Temperature",kind="?",units="Cel"} 1</span><br/></div></code></pre></div></div>
<p>The <code>kind="?"</code> appears because that sensor in DMTF's example has no <code>ReadingType</code>, which is optional. Chapter 17's monitoring part builds on this idea. On a real fleet you would run an exporter service rather than a script, so the readings are collected on a schedule and not only when someone runs a command. Keep the number of unique label values small, because fan and sensor names differ between machines. Test the cardinality before you roll it out, and section 8.4 explains why that matters.</p>
<p>Once the metrics reach Prometheus, the alert rules do the rest. A rule can watch the <code>redfish_sensor_ok</code> line for the value <code>0</code> and fire when a sensor stays unhealthy for a set time. That is the same idea as <code>DwellTime</code> on the BMC side, applied one layer up. Using both layers means a short blip is filtered twice, and only a steady problem reaches a person. Write the rule so its label filter excludes sensors you know are absent, because an absent sensor will otherwise fire the same alert every day.</p>
<h2 class="anchor anchorTargetStickyNavbar_Vzrq" id=6-telemetry-service-reports-instead-of-polling>6. Telemetry service: reports instead of polling<a href=#6-telemetry-service-reports-instead-of-polling class=hash-link aria-label="Direct link to 6. Telemetry service: reports instead of polling" title="Direct link to 6. Telemetry service: reports instead of polling" translate=no>​</a></h2>
<p>Suppose you poll every sensor every 10 seconds from 1,000 BMCs. That is a lot of requests, and each BMC has to answer every one of them while it also runs its own work. The <strong>TelemetryService</strong> solves this by letting the BMC collect the metrics itself and hand you a bundle. You ask for the bundle once, instead of asking for forty sensors one at a time. The table lists the resources involved.</p>
<table><thead><tr><th>Resource<th>Meaning<tbody><tr><td><code>MetricDefinitions</code><td>what can be measured<tr><td><code>MetricReportDefinitions</code><td>a recipe: which properties to collect, how often (<code>Schedule</code>), what to do with the report (for example send it as an event)<tr><td><code>MetricReports</code><td>the produced reports. A <code>MetricReport</code> has <code>MetricValues</code>, a <code>ReportSequence</code> and a <code>Timestamp</code><tr><td><code>Triggers</code><td>rules such as "when this reaches a threshold, take this action"</table>
<p>The service states the shortest allowed collection time in <code>MinCollectionInterval</code>, so you cannot ask for a report faster than the BMC can produce one. Metric reports can travel through the event service from chapter 7.5, and the spec has a separate event format for metric reports. The NVIDIA notes show one DGX report address, <code>TelemetryService/MetricReports/NvidiaNMMetrics_0</code>. That name could not be confirmed here. It is likely specific to one NVIDIA platform and firmware version, so check it on your own hardware before you rely on it.</p>
<p>Use the built-in reports when the BMC offers them. Fall back to polling single sensors only when it does not. The built-in report is cheaper for the BMC and cheaper for your network, and it arrives with one timestamp that makes the numbers easier to line up.</p>
<p>Here is the path a report takes. The <code>MetricReportDefinition</code> says which properties to collect and how often. The BMC gathers those values on its own schedule and writes them into a <code>MetricReport</code>. Your collector then either reads that resource or receives the report pushed through the event service. Either way, you handle one message per BMC instead of dozens of separate reads. The same bundle also carries a <code>ReportSequence</code>, so you can tell whether you missed one. A gap in the sequence is a clue that a report was lost, and your tool should say so instead of quietly averaging over the hole.</p>
<h2 class="anchor anchorTargetStickyNavbar_Vzrq" id=7-how-this-fits-with-gpu-tools>7. How this fits with GPU tools<a href=#7-how-this-fits-with-gpu-tools class=hash-link aria-label="Direct link to 7. How this fits with GPU tools" title="Direct link to 7. How this fits with GPU tools" translate=no>​</a></h2>
<p>Two different tools watch the same server, and they see different things. The BMC sees the box. The GPU driver sees the chip. A slow job often needs both views before you know the cause, because each view explains a different half of the story. The table below shows where each one looks and where it is blind.</p>
<table><thead><tr><th>Source<th>Sees<th>Does not see<tbody><tr><td><strong>BMC / Redfish</strong><td>inlet and exhaust air, fans, power supplies, board temperatures, total power, sometimes GPU temperature and power<td>GPU clocks, throttle reasons, ECC details (unless the vendor adds them)<tr><td><strong>GPU driver (<code>nvidia-smi</code>, DCGM)</strong><td>GPU clocks, throttle reasons, utilization, memory errors, NVLink counters<td>fans, power supply health, anything when the OS is down</table>
<p>Here is how the two views combine. If a job is slow, the driver tells you the GPU is throttling for thermal or power reasons. That is the what. Redfish tells you the why, such as a failed fan, a hot inlet, or a power supply that dropped. The NVIDIA notes work through one such investigation, which they call "ghost throttling". Chapter 7.14 carries that scenario forward, so you can see the full investigation in one place.</p>
<p>Use both sources on every slow-job investigation. The driver narrows the problem to one GPU, and Redfish shows what is happening around it. Neither view alone is enough to tell you whether to fix the chip, the fan or the room.</p>
<p>Sometimes the two views seem to disagree. The driver may report a thermal slowdown while the BMC shows every temperature in range. That is not a contradiction. The GPU may be reacting to a hot spot that the chassis sensors do not cover, such as the memory stacks next to the die. Treat the disagreement as a clue about where to look next, and do not pick the source you trust more and ignore the other one.</p>
<h2 class="anchor anchorTargetStickyNavbar_Vzrq" id=8-finding-data-on-an-unknown-machine>8. Finding data on an unknown machine<a href=#8-finding-data-on-an-unknown-machine class=hash-link aria-label="Direct link to 8. Finding data on an unknown machine" title="Direct link to 8. Finding data on an unknown machine" translate=no>​</a></h2>
<p>Layouts differ from vendor to vendor, so you cannot always go straight to the answer. You need a fallback order that works even on a server you have never seen. The order matters because the most specific route is usually the most accurate. A GPU's own metrics link is closer to the chip than a chassis sensor that happens to be labelled GPU, so you try it first and move outward only when it is missing. Suppose the question is "what is the GPU temperature?" The steps below run in order, and you stop at the first one that gives you an answer.</p>
<ol>
<li class="">From each <code>ComputerSystem</code>, look at <code>Processors</code> for <code>ProcessorType</code> equal to <code>GPU</code>. Follow the GPU's <code>EnvironmentMetrics</code> link if it exists. The notes show <code>GPU_SXM_&lt;id>/EnvironmentMetrics</code> on the HGX baseboard.</li>
<li class="">If that fails, search the chassis <code>Sensors</code> for <code>ReadingType: Temperature</code> and a <code>PhysicalContext</code> of <code>GPU</code>.</li>
<li class="">If that fails, try the old <code>Thermal</code> resource. Look for temperatures whose <code>PhysicalContext</code> or <code>RelatedItem</code> points to the GPU.</li>
<li class="">If none of these exist, say so. Do not invent a value. "No data" is a finding, and you should report it.</li>
</ol>
<h3 class="anchor anchorTargetStickyNavbar_Vzrq" id=81-correlating-out-of-band-bmc-sensors-with-in-band-dcgm-throttling>8.1 Correlating out-of-band BMC sensors with in-band DCGM throttling<a href=#81-correlating-out-of-band-bmc-sensors-with-in-band-dcgm-throttling class=hash-link aria-label="Direct link to 8.1 Correlating out-of-band BMC sensors with in-band DCGM throttling" title="Direct link to 8.1 Correlating out-of-band BMC sensors with in-band DCGM throttling" translate=no>​</a></h3>
<p>In an AI training cluster, thermal and power problems rarely crash a node outright. They slow it down instead. Modern GPUs and CPUs protect their silicon with aggressive clock-throttling loops in hardware. "Out-of-band" means the BMC reads the sensors over its own path, and "in-band" means the driver reads them from inside the running operating system. When a cooling fan loses a bearing, a cold-plate quick-disconnect coupling is partially seated, or a hot-aisle containment curtain tears open, the affected GPU drops its graphics clock from peak boost to a safe thermal floor. Every rank in your distributed training job then waits at each <code>AllReduce</code> barrier for that one throttled GPU. A single slow card holds up the whole job, which is why a small physical fault can cost a large amount of training time.</p>
<p>To find these slowdowns quickly, you must combine two views. The <strong>in-band GPU driver telemetry</strong> comes from inside the server. The <strong>out-of-band BMC sensor telemetry</strong> comes from the management controller. Neither one tells the whole story on its own.</p>
<ul>
<li class=""><strong>What the GPU driver (<code>nvidia-smi</code> / DCGM) knows:</strong> The driver knows the instantaneous SM clock frequency, the GPU die and HBM memory temperatures, the exact board power draw in watts, and the hardware slowdown bitmask (<code>clocks_event_reasons.hw_thermal_slowdown</code> or <code>hw_power_brake_slowdown</code>). It has no view of the sheet metal around the chip. If GPU 3 runs fifteen degrees hotter than GPUs 0 through 2 on the same baseboard, <code>nvidia-smi</code> cannot say why. The room's cold-aisle supply air may have warmed up, chassis fan 4 may have stalled, or a liquid-cooling pump may have lost pressure. Each of those causes looks the same from inside the driver.</li>
<li class=""><strong>What the BMC (<code>Sensors</code>, <code>ThermalSubsystem</code>, <code>PowerSubsystem</code>) knows:</strong> The BMC reads the room intake air temperature (<code>PhysicalContext: "Intake"</code>), the exhaust air temperature (<code>PhysicalContext: "Exhaust"</code>), and the fan tachometer speeds (<code>Rotational</code> sensors in RPM and <code>SpeedPercent</code>). It also reads the PSU input voltages and output wattages, plus the liquid-cooling manifold sensors (<code>LiquidInlet</code>, <code>LiquidOutlet</code>, <code>LiquidFlow</code>, <code>Pressure</code>, and <code>LeakDetector</code>).</li>
</ul>
<p>When a straggler detector flags a slow node, your diagnostic script should query both planes at once. A straggler is the one node that finishes late and holds back everyone else. Take the case where DCGM reports <code>hw_thermal_slowdown</code> on one GPU. The BMC's <code>Intake</code> sensor reads normal, and every fan spins at full RPM. The fault is then local to that GPU's heatsink or its TIM (thermal interface material, the paste between the chip and its cooler). If the BMC shows <code>Intake</code> air above the ASHRAE limit, the problem lies in facility airflow or aisle containment instead. ASHRAE is the body that publishes the recommended temperature range for data center air. If DCGM reports <code>hw_power_brake_slowdown</code>, the next stop is <code>PowerSubsystem/PowerSupplies</code> on the BMC. It shows at once whether a PSU lost AC input (<code>LineInputStatus</code>), or asserted a predictive failure condition, which triggers the hardware power brake to protect the remaining supplies.</p>
<h3 class="anchor anchorTargetStickyNavbar_Vzrq" id=82-operating-liquid-cooled-racks-through-redfish-coolingunit-and-leakdetection>8.2 Operating liquid-cooled racks through Redfish (<code>CoolingUnit</code> and <code>LeakDetection</code>)<a href=#82-operating-liquid-cooled-racks-through-redfish-coolingunit-and-leakdetection class=hash-link aria-label="Direct link to 82-operating-liquid-cooled-racks-through-redfish-coolingunit-and-leakdetection" title="Direct link to 82-operating-liquid-cooled-racks-through-redfish-coolingunit-and-leakdetection" translate=no>​</a></h3>
<p>Rack power is climbing. Air-cooled designs run at <code>30–40 kW</code> per rack, while liquid-cooled <code>100–130+ kW</code> NVL72 racks are now common. As the heat load grows, the BMC's model of the environment has to grow too. It moves from fans and air thermistors to hydraulic loops, which are the pipes, pumps and valves that carry liquid coolant. The modern Redfish schema (<code>DSP2046</code>) models liquid cooling in two linked trees, one inside each tray and one at the rack or row.</p>
<ol>
<li class=""><strong>Inside the compute or switch chassis (<code>Chassis/{id}/ThermalSubsystem</code>):</strong> Each liquid-cooled tray exposes <code>CoolantConnectors</code>, which are supply and return valves with temperatures and pressures. It also exposes internal <code>Pumps</code>, <code>Filters</code>, and <code>LeakDetection</code>. Under <code>LeakDetection</code>, the <code>LeakDetectors</code> collection holds individual moisture, rope or optical sensors (<code>DetectorType: "Moisture"</code> or <code>"FloatSwitch"</code>). Their <code>Status.Health</code> changes to <code>Critical</code> and emits a high-priority Redfish event the moment coolant appears inside the tray.</li>
<li class=""><strong>At the rack or row Coolant Distribution Unit (<code>CoolingUnit</code> / CDU):</strong> The CDU is modeled as a Redfish appliance. It reports the primary loop (facility chilled water) and the secondary loop (rack dielectric or PG25 water-glycol). The metrics include supply and return temperatures, differential pressure ($\Delta P$), volumetric flow rate (<code>L/min</code>), reservoir liquid level (<code>LiquidLevel</code>), and redundant pump status.</li>
</ol>
<p>This hydraulic telemetry needs the same care as the air-cooled sensors. Check both the value and the health, the way <code>rf_sensors.py</code> does. Do not wait for a <code>Fatal</code> over-temperature shutdown to find out that a CDU filter is clogging. A clogged filter shows up first as falling flow and rising pressure drop, and those trends can be seen long before the GPUs run hot. If you scrape the secondary loop flow rate (<code>LiquidFlow</code>) and the pump differential pressure (<code>Pressure</code>) into Prometheus, you can alert when flow drops toward <code>LowerCaution</code>. That can happen days before GPU junction temperatures cross <code>UpperCaution</code>, which gives maintenance time to act on a schedule.</p>
<h3 class="anchor anchorTargetStickyNavbar_Vzrq" id=83-designing-a-safe-cluster-wide-power-capping-controller>8.3 Designing a safe cluster-wide power-capping controller<a href=#83-designing-a-safe-cluster-wide-power-capping-controller class=hash-link aria-label="Direct link to 8.3 Designing a safe cluster-wide power-capping controller" title="Direct link to 8.3 Designing a safe cluster-wide power-capping controller" translate=no>​</a></h3>
<p>Every data center has a hard electrical ceiling at the rack PDU, the busway and the transformer. Chapter 6.30 covers that budget. Now imagine a chiller plant losing one compressor on a hot afternoon. The facility team asks you to cut twenty percent of cluster power draw within two minutes, and they do not want multi-day training jobs killed. Redfish's <code>Control</code> resource gives you the out-of-band tool for that. It lives at <code>/redfish/v1/Chassis/{id}/Controls/PowerLimit</code>, or you can read <code>EnvironmentMetrics.PowerLimitWatts</code>. The mechanism is simple. The discipline around it is what keeps the cluster safe, and it comes down to four guardrails.</p>
<ol>
<li class=""><strong>Check <code>AllowableMin</code> and <code>AllowableMax</code> for each chassis first.</strong> Never push one fixed wattage across a mixed cluster. A dual-socket CPU storage node and an 8-GPU training node have very different ranges. A value outside the range returns HTTP <code>400 Bad Request</code>, so the BMC is telling you the limit is wrong for that box.</li>
<li class=""><strong>Cap whole jobs, not single racks.</strong> Suppose a 64-node training job spans four racks. If you cap only Rack 1 at seventy percent power, its eight nodes throttle their GPU clocks. The other forty-eight nodes sit idle at every collective barrier, burning power while they wait for Rack 1. When you shed load for a multi-node job, apply one uniform cap across the whole allocation, or pause the lowest-priority batch queues first.</li>
<li class=""><strong>Record the baseline before you change anything.</strong> Save each chassis's current <code>SetPoint</code> and <code>ControlMode</code> in Git before you lower it. Your restoration playbook then returns every server to its exact pre-incident state once cooling recovers. Without the saved baseline, you will guess at the old values later, and guessing is how a temporary cap becomes a permanent one.</li>
<li class=""><strong>Confirm the draw with the sensor.</strong> Thirty seconds after you patch <code>SetPoint</code>, re-read the linked power sensor (<code>DataSourceUri</code>). Check that <code>Sensor.Reading</code> in watts dropped below the new cap. Also check that no PSU logged an under-voltage or over-current condition. A patch that the BMC accepted does not prove the hardware obeyed it.</li>
</ol>
<h3 class="anchor anchorTargetStickyNavbar_Vzrq" id=84-controlling-prometheus-cardinality-and-scrape-load-at-scale>8.4 Controlling Prometheus cardinality and scrape load at scale<a href=#84-controlling-prometheus-cardinality-and-scrape-load-at-scale class=hash-link aria-label="Direct link to 8.4 Controlling Prometheus cardinality and scrape load at scale" title="Direct link to 8.4 Controlling Prometheus cardinality and scrape load at scale" translate=no>​</a></h3>
<p>Suppose you deploy an out-of-band Redfish exporter across 1,000 servers, 30 PDUs and twenty CDUs. Two scaling traps can then bring down either your BMCs or your Prometheus time-series database. Both traps come from the same habit of asking for too much, too often.</p>
<p>The first trap is <strong>BMC CPU saturation from uncached <code>Sensor</code> walks</strong>. Take a server with 40 <code>Sensor</code> resources. A naive exporter makes 42 sequential HTTP <code>GET</code> requests per node every 15 seconds. That keeps the BMC's embedded web server pegged at 100% CPU, and then interactive <code>cmsh</code> or Ansible calls start to time out. Avoid this by checking <code>/redfish/v1/</code> for <code>ProtocolFeaturesSupported.ExpandQuery</code>. If the BMC supports <code>?$expand=.($levels=1)</code>, one <code>GET /redfish/v1/Chassis/{id}/Sensors?$expand=.($levels=1)</code> returns all 40 sensor readings in a single round-trip. Better still, if the BMC implements <code>/redfish/v1/TelemetryService/MetricReports</code>, read the pre-assembled <code>MetricReport</code> in one <code>GET</code>. You can also subscribe to pushed metric reports over SSE or webhooks, which means the BMC sends the data to you and you do not have to ask.</p>
<p>The second trap is <strong>Prometheus label cardinality explosion</strong>. Cardinality means the number of distinct label combinations, and each combination becomes its own time series that Prometheus must store. In <code>rf_sensors.py --prom</code>, each sensor emits a metric with the labels <code>{chassis, sensor, kind, units}</code>. Those four labels are safe, because every label value comes from a small, fixed hardware set on each node. That gives about 40 to 60 time series per server. Never put dynamic values into label values, such as timestamps, raw reading numbers, session IDs or unnormalized error strings. Keep the measurement as the metric's float value. Add <code>redfish_sensor_ok</code> (<code>1</code> or <code>0</code>) as a companion gauge for simple alerting rules. Scrape out-of-band BMCs at a calm <code>30</code>-to-<code>60</code>-second interval. Let the in-band <code>dcgm-exporter</code> handle the fast GPU telemetry, at <code>5</code>-to-<code>10</code>-second intervals, because the GPU numbers change quickly and the BMC numbers change slowly.</p>
<p>When a sensor crosses a threshold between scrape intervals, use two channels together. Redfish push events (chapter 7.5) or <code>TelemetryService</code> <code>Triggers</code> deliver an alert within a second of the hardware assertion. The Prometheus history (<code>redfish_sensor_reading</code>) lets you plot the 24-hour thermal ramp across every rack in Grafana. That plot shows whether the overheating started with a facility chilled-water change or with a local fan failure. The push tells you that something happened, and the history tells you how it developed.</p>
<h2 class="anchor anchorTargetStickyNavbar_Vzrq" id=exercises>Exercises<a href=#exercises class=hash-link aria-label="Direct link to Exercises" title="Direct link to Exercises" translate=no>​</a></h2>
<ol>
<li class="">Run the lab first with <code>python3 code/part07/sensors_lab.py</code>. You should see <code>9 passed, 0 failed</code>, or 13 sub-assertions. Then open <code>code/part07/sensors_lab.py</code> and <code>code/part07/rf_sensors.py</code>. Find out how a GPU sensor at <code>92.0 Cel</code> gets flagged, even though it is above <code>UpperCritical: 88.0</code>. Check that <code>Status.Health</code> still says <code>"OK"</code> while the flag appears.</li>
<li class="">Serve <code>$REDFISH_PUBLICATIONS/mockups/public-pdu</code> with <code>redfish_mock.py --mockup</code>. Then run <code>python3 code/part07/rf_sensors.py http://127.0.0.1:8443 admin adminpass --all</code>. Go through the 115 sensors and list the <code>ReadingType</code> values you see. Expect <code>Voltage</code>, <code>Current</code>, <code>Power</code>, <code>EnergykWh</code>, <code>Frequency</code> and <code>Temperature</code>. Then explain why a smart rack PDU exposes a <code>Chassis</code> resource at all.</li>
<li class="">In the <code>public-rackmount1</code> mockup, open <code>/redfish/v1/Chassis/1U/Controls/PowerLimit</code>. Note the current <code>SetPoint</code> of <code>500</code>. Note the <code>AllowableMin</code> of <code>150</code>, the <code>AllowableMax</code> of <code>1000</code>, and the <code>Sensor.Reading</code> of <code>374</code>. Write the exact <code>PATCH</code> request, including <code>If-Match</code>, that lowers <code>SetPoint</code> to <code>450</code> W. Then state the performance trade-off that this change puts on a training node.</li>
<li class="">Look at <code>/redfish/v1/Chassis/1U/PowerSubsystem/PowerSupplies</code> in <code>public-rackmount1</code>. Write a Python check that flags any <code>PowerSupply</code> where <code>Status.Health</code> is not <code>"OK"</code>. The same check should flag any <code>LineInputStatus</code> that is not <code>"Normal"</code>, and any <code>Status.Conditions</code> that is not empty.</li>
<li class="">Extend <code>code/part07/rf_sensors.py</code> so it reads <code>ThermalSubsystem/Fans</code> and <code>FanRedundancy</code>. It should print each fan's <code>SpeedPercent</code>. Then it should say whether the fan group has margin above <code>MinNeededInGroup</code>.</li>
<li class="">Using <code>redfish_mock.py</code> in-process, set a sensor's <code>Thresholds.UpperCritical.Activation</code> to <code>"Disabled"</code>. Keep its <code>Reading</code> above <code>Thresholds.UpperCritical.Reading</code>. Then decide how a correct threshold evaluator should treat a disabled threshold. Check that your code does exactly that.</li>
</ol>
<h2 class="anchor anchorTargetStickyNavbar_Vzrq" id=10-interview-angles>10. Interview angles<a href=#10-interview-angles class=hash-link aria-label="Direct link to 10. Interview angles" title="Direct link to 10. Interview angles" translate=no>​</a></h2>
<p>Interviewers like these questions because each one has a clear first step. Use the answers below to practice saying the first step out loud, before you add any detail.</p>
<ul>
<li class="">"Training slowed down on one node. How do you check whether it is physical?" Start with the BMC sensors: inlet temperature, fans and power supplies. Compare them with the other nodes in the same rack. Then check the GPU driver for throttle reasons.</li>
<li class="">"Why check the reading and not just Health?" The health flag is firmware logic. Thresholds and values are data you can verify yourself.</li>
<li class="">"Thermal versus ThermalSubsystem?" The first is the old array-based design, and the second is the modern design with one resource per item. A tool must handle both.</li>
<li class="">"What is a power cap and what is the risk?" A power cap is a limit on server power. It protects the rack budget, but it also slows the hardware. Change it on purpose, and record the change.</li>
<li class="">"How would you monitor 1,000 BMCs without overloading them?" Use telemetry reports or events where the BMC supports them. Poll at a moderate interval, and keep the number of concurrent requests under control.</li>
</ul>
<h2 class="anchor anchorTargetStickyNavbar_Vzrq" id=checkpoint-questions-20>Checkpoint questions (20)<a href=#checkpoint-questions-20 class=hash-link aria-label="Direct link to Checkpoint questions (20)" title="Direct link to Checkpoint questions (20)" translate=no>​</a></h2>
<details class="details_lb9f alert alert--info details_b_Ee" data-collapsed=true><summary>1. Name the two Redfish designs for exposing thermal and power telemetry on a <code>Chassis</code>, and state which one is deprecated.</summary><div><div class=collapsibleContent_i85q><p>The modern design is the current one. It lives at <code>/redfish/v1/Chassis/{id}/Sensors</code>, <code>ThermalSubsystem</code>, <code>PowerSubsystem</code>, <code>EnvironmentMetrics</code> and <code>Controls</code>, and each sensor, fan or PSU has its own resource. The legacy design is deprecated. It lives at <code>/redfish/v1/Chassis/{id}/Thermal</code> and <code>/redfish/v1/Chassis/{id}/Power</code>, and packs everything into arrays such as <code>Temperatures[]</code>, <code>Fans[]</code>, <code>Voltages[]</code>, <code>PowerControl[]</code> and <code>PowerSupplies[]</code>.</div></div></details>
<details class="details_lb9f alert alert--info details_b_Ee" data-collapsed=true><summary>2. In DMTF's <code>public-rackmount1</code> server example, how many readings does <code>rf_sensors.py</code> discover via the modern <code>Sensors</code> collection versus the legacy <code>Thermal</code>/<code>Power</code> fallback?</summary><div><div class=collapsibleContent_i85q><p>Through the modern <code>Sensors</code> collection, the tool finds <strong><code>41</code> readings</strong>. Forced onto the legacy <code>Thermal</code> and <code>Power</code> resources, it finds only <strong><code>9</code> readings</strong>.</div></div></details>
<details class="details_lb9f alert alert--info details_b_Ee" data-collapsed=true><summary>3. On a <code>Sensor</code> resource, what do <code>ReadingType</code>, <code>ReadingUnits</code>, and <code>PhysicalContext</code> specify?</summary><div><div class=collapsibleContent_i85q><ul>
<li class=""><strong><code>ReadingType</code></strong> names the physical quantity, such as <code>Temperature</code>, <code>Power</code>, <code>EnergykWh</code>, <code>Voltage</code>, <code>Current</code>, <code>Rotational</code>, <code>Humidity</code>, <code>Pressure</code>, <code>LiquidFlow</code>, <code>AirFlow</code> or <code>Percent</code>.</li>
<li class=""><strong><code>ReadingUnits</code></strong> gives the unit in UCUM notation, such as <code>Cel</code>, <code>W</code>, <code>kW.h</code>, <code>V</code>, <code>A</code>, <code>RPM</code>, <code>%</code> or <code>L/min</code>.</li>
<li class=""><strong><code>PhysicalContext</code></strong> says where the sensor sits, such as <code>CPU</code>, <code>GPU</code>, <code>Intake</code>, <code>Exhaust</code>, <code>PowerSupply</code>, <code>Memory</code> or <code>LiquidInlet</code>.</li>
</ul></div></div></details>
<details class="details_lb9f alert alert--info details_b_Ee" data-collapsed=true><summary>4. Name the three upper threshold levels on a <code>Sensor</code> in ascending order of severity.</summary><div><div class=collapsibleContent_i85q><ol>
<li class=""><strong><code>UpperCaution</code></strong> is above the normal operating range. It is a warning.</li>
<li class=""><strong><code>UpperCritical</code></strong> is well above normal. It needs action.</li>
<li class=""><strong><code>UpperFatal</code></strong> is a dangerous hardware limit. It triggers an emergency shutdown or protection.</li>
</ol></div></div></details>
<details class="details_lb9f alert alert--info details_b_Ee" data-collapsed=true><summary>5. What do <code>Activation</code> and <code>DwellTime</code> mean inside a sensor threshold object?</summary><div><div class=collapsibleContent_i85q><p><code>Activation</code> sets the direction of travel that triggers the threshold: <code>Increasing</code>, <code>Decreasing</code>, <code>Either</code>, or <code>Disabled</code>. <code>DwellTime</code> is an ISO 8601 duration. It says how long the reading must keep breaking the limit before the threshold event is asserted. That filters out spikes that last less than a second.</div></div></details>
<details class="details_lb9f alert alert--info details_b_Ee" data-collapsed=true><summary>6. What is the difference between a sensor's <code>Reading</code>, its <code>Thresholds</code>, and its <code>Status.Health</code>?</summary><div><div class=collapsibleContent_i85q><p><code>Reading</code> is the raw measurement, such as <code>92.0</code>. <code>Thresholds</code> are the limits you configured for it, such as <code>UpperCritical: 88.0</code>. <code>Status.Health</code> (<code>OK</code>, <code>Warning</code> or <code>Critical</code>) is the BMC firmware's own summary judgment.</div></div></details>
<details class="details_lb9f alert alert--info details_b_Ee" data-collapsed=true><summary>7. What does <code>Status.State: "Absent"</code> or <code>"Disabled"</code> mean on a sensor, and how should a monitoring scraper handle it?</summary><div><div class=collapsibleContent_i85q><p><code>Absent</code> means the optional probe or component is not installed. <code>Disabled</code> means the sensor is turned off, and its <code>Reading</code> is usually <code>null</code>. A scraper should skip both kinds, instead of raising an alert on <code>Reading == null</code>.</div></div></details>
<details class="details_lb9f alert alert--info details_b_Ee" data-collapsed=true><summary>8. Why should your monitoring tool compare <code>Reading</code> against <code>Thresholds</code> directly in addition to checking <code>Status.Health</code>?</summary><div><div class=collapsibleContent_i85q><p>Some BMC firmware builds fail to update <code>Status.Health</code> when a sensor crosses a threshold, or they leave it at <code>OK</code>. Comparing <code>Reading</code> directly against <code>UpperCritical</code>, <code>UpperFatal</code> and <code>UpperCaution</code> catches thermal and power problems even when the firmware's health rollup has a bug.</div></div></details>
<details class="details_lb9f alert alert--info details_b_Ee" data-collapsed=true><summary>9. What does <code>FanRedundancy</code> inside <code>ThermalSubsystem</code> tell an operator when a single fan fails?</summary><div><div class=collapsibleContent_i85q><p><code>FanRedundancy</code> describes the redundancy group. It gives the <code>RedundancyType</code>, such as <code>NPlusM</code>, the member fans, and <code>MinNeededInGroup</code>. From these you can tell right away whether losing one fan leaves the cooling redundant, so you can schedule maintenance. You can also tell whether it breaks the minimum fan count, which means you should drain the node and shut it down at once.</div></div></details>
<details class="details_lb9f alert alert--info details_b_Ee" data-collapsed=true><summary>10. Which Redfish resources under <code>ThermalSubsystem</code> and <code>Chassis</code> model direct-to-chip liquid cooling and CDUs?</summary><div><div class=collapsibleContent_i85q><p>The resources are <strong><code>CoolingUnit</code></strong> for the CDU, <strong><code>CoolantConnector</code></strong>, <strong><code>Pump</code></strong>, <strong><code>Reservoir</code></strong>, <strong><code>Filter</code></strong>, and <strong><code>LeakDetection</code> / <code>LeakDetector</code></strong>. BCM uses the leak detection resources on liquid-cooled NVL racks.</div></div></details>
<details class="details_lb9f alert alert--info details_b_Ee" data-collapsed=true><summary>11. On a <code>PowerSupply</code> resource under <code>PowerSubsystem</code>, what do <code>LineInputStatus</code> and <code>Status.Conditions</code> report?</summary><div><div class=collapsibleContent_i85q><p><code>LineInputStatus</code> tells you whether the AC or DC utility input to that PSU is present and normal. Its values are <code>Normal</code>, <code>LossOfInput</code> and <code>OutOfRange</code>. <code>Status.Conditions</code> lists active diagnostic conditions on the PSU. A predictive failure warning is one example, such as <code>"Power supply 'PSU 1' has a predicted failure condition"</code>.</div></div></details>
<details class="details_lb9f alert alert--info details_b_Ee" data-collapsed=true><summary>12. What is <code>EnvironmentMetrics</code>, and what does <code>DataSourceUri</code> inside its properties do?</summary><div><div class=collapsibleContent_i85q><p><code>EnvironmentMetrics</code> is attached to a <code>Chassis</code>, <code>Processor</code> or <code>Memory</code>. It gives a summary of the key environmental readings, such as <code>PowerWatts</code>, <code>EnergykWh</code>, <code>TemperatureCelsius</code> and <code>PowerLimitWatts</code>. Each metric's <strong><code>DataSourceUri</code></strong> links to the underlying <code>Sensor</code> resource, so you can follow it for the full detail.</div></div></details>
<details class="details_lb9f alert alert--info details_b_Ee" data-collapsed=true><summary>13. How do you read and modify a server's power cap using a Redfish <code>Control</code> resource?</summary><div><div class=collapsibleContent_i85q><p>First read the <code>Control</code> resource with <code>ControlType: "Power"</code> under <code>/redfish/v1/Chassis/{id}/Controls/{controlId}</code>. Check its <code>AllowableMin</code> and <code>AllowableMax</code>. Then send a <code>PATCH</code> request with <code>If-Match</code>. Set <strong><code>SetPoint</code></strong> in watts, using <code>SetPointUnits: "W"</code>, and keep <code>ControlMode: "Automatic"</code>.</div></div></details>
<details class="details_lb9f alert alert--info details_b_Ee" data-collapsed=true><summary>14. Why is lowering a server's power cap (<code>SetPoint</code>) below its peak workload draw dangerous for multi-node distributed training?</summary><div><div class=collapsibleContent_i85q><p>Once the power draw reaches <code>SetPoint</code>, the BMC and the hardware throttle the CPU and GPU clocks to stay under the cap. In synchronous multi-node training, with <code>AllReduce</code>, throttling even one node makes every other node in the job wait at each collective barrier.</div></div></details>
<details class="details_lb9f alert alert--info details_b_Ee" data-collapsed=true><summary>15. How does <code>TelemetryService</code> reduce monitoring overhead across a 1,000-node cluster compared to polling individual <code>Sensor</code> URIs?</summary><div><div class=collapsibleContent_i85q><p>Polling every sensor means 40 or more HTTP <code>GET</code> requests per node, per poll cycle. With <code>TelemetryService</code>, the BMC collects the readings itself, following a <code>MetricReportDefinition</code>. It then sends one compact <strong><code>MetricReport</code></strong>, either when you <code>GET</code> it or pushed through the <code>EventService</code>.</div></div></details>
<details class="details_lb9f alert alert--info details_b_Ee" data-collapsed=true><summary>16. What are the four core sub-collections under <code>/redfish/v1/TelemetryService</code>?</summary><div><div class=collapsibleContent_i85q><ol>
<li class=""><strong><code>MetricDefinitions</code></strong> lists the properties and units the BMC can measure.</li>
<li class=""><strong><code>MetricReportDefinitions</code></strong> holds the schedules and the lists of metrics to bundle into a report.</li>
<li class=""><strong><code>MetricReports</code></strong> holds the time-stamped metric bundles the BMC produced, with their <code>MetricValues</code>.</li>
<li class=""><strong><code>Triggers</code></strong> holds the threshold rules that fire an alert or an action when a metric crosses a boundary.</li>
</ol></div></div></details>
<details class="details_lb9f alert alert--info details_b_Ee" data-collapsed=true><summary>17. What hardware health signals can the BMC see that <code>nvidia-smi</code> / DCGM cannot, and vice versa?</summary><div><div class=collapsibleContent_i85q><p>The BMC sees chassis inlet and exhaust temperatures, fan RPMs and redundancy, PSU input voltage and wattage, and liquid leak detectors. It also sees board sensors when the host OS is down. The GPU driver, through <code>nvidia-smi</code> or DCGM, sees per-SM clock frequencies, the exact clock-throttle reason bitmasks (<code>hw_slowdown</code> and <code>sw_thermal_slowdown</code>), HBM ECC error counters, and NVLink symbol and replay counters.</div></div></details>
<details class="details_lb9f alert alert--info details_b_Ee" data-collapsed=true><summary>18. What is the 4-step discovery fallback order for reading a GPU's temperature on an unfamiliar server via Redfish?</summary><div><div class=collapsibleContent_i85q><ol>
<li class="">Walk from <code>Systems</code> to <code>Processors</code> where <code>ProcessorType == "GPU"</code>, then to <code>EnvironmentMetrics</code> and its <code>TemperatureCelsius</code> → value.</li>
<li class="">Search <code>Chassis/{id}/Sensors</code> for <code>ReadingType == "Temperature"</code> and <code>PhysicalContext == "GPU"</code>.</li>
<li class="">Fall back to the deprecated <code>Chassis/{id}/Thermal</code> <code>Temperatures[]</code> entries that match <code>PhysicalContext == "GPU"</code>.</li>
<li class="">If none exist, report <code>"no GPU temperature sensor exposed"</code> plainly, rather than guessing.</li>
</ol></div></div></details>
<details class="details_lb9f alert alert--info details_b_Ee" data-collapsed=true><summary>19. Why must a monitoring tool report an explicit warning when an <code>Enabled</code> sensor returns <code>Reading: null</code>?</summary><div><div class=collapsibleContent_i85q><p>A <code>null</code> reading is normal on a <code>Disabled</code> or <code>Absent</code> sensor, and also on a host-powered domain when <code>PowerState == "Off"</code>. But a <code>null</code> reading on an <code>Enabled</code> sensor of a running server means something is broken. It usually points to a failed <code>I2C</code>/<code>SMBus</code> sensor read, or a hung satellite controller.</div></div></details>
<details class="details_lb9f alert alert--info details_b_Ee" data-collapsed=true><summary>20. When exporting Redfish sensor readings to Prometheus (<code>rf_sensors.py --prom</code>), why must you watch label cardinality across heterogeneous server vendors?</summary><div><div class=collapsibleContent_i85q><p>Prometheus creates a separate time series for every unique mix of metric name and label values, such as <code>{chassis=..., sensor=..., kind=..., units=...}</code>. Keep high-cardinality or fast-changing strings, such as timestamps or raw serial numbers, out of the labels. Otherwise the series count grows with the node count.</div></div></details>
<h2 class="anchor anchorTargetStickyNavbar_Vzrq" id=sources-and-review-notes>Sources and review notes<a href=#sources-and-review-notes class=hash-link aria-label="Direct link to Sources and review notes" title="Direct link to Sources and review notes" translate=no>​</a></h2>
<ul>
<li class=""><strong>Redfish Resource and Schema Guide DSP2046 (2024.4)</strong> and the official JSON Schemas (<code>Sensor</code> v1.10 and later, <code>PowerSubsystem</code>, <code>PowerSupply</code>, <code>ThermalSubsystem</code>, <code>ThermalMetrics</code>, <code>EnvironmentMetrics</code>, <code>Control</code>, <code>Fan</code>, <code>Thermal</code>, <code>Power</code>, <code>TelemetryService</code>, <code>MetricReport</code>, <code>MetricReportDefinition</code>, <code>Triggers</code>): property meanings and enumerations.</li>
<li class=""><strong>DMTF example trees</strong> (<code>public-rackmount1</code>, <code>public-pdu</code>, <code>public-power-shelf</code>, <code>public-cooling-unit</code>, <code>public-liquid-cooled-server</code>) at commit <code>fa6d23d9</code>: all numbers in the lab.</li>
<li class=""><strong>BCM 11 Administrator Manual</strong>, appendix N: sensor and health monitoring and leak detection for NVL8 hardware.</li>
<li class=""><strong>NVIDIA-DevOps notes</strong> (volume 10 chapter 1, section 3.3 and scenario 1): the GPU endpoints, the telemetry report name and the throttling investigation. Unchecked.</li>
<li class=""><strong>Chapter 6.30</strong> for rack power and cooling arithmetic. The user's notes volume 20 chapter 9 (power supply issues and brownout scenarios) is routed to chapters 6.14, 10.21, 10.22, 12.18, 12.24 and 17.7 and is not used here.</li>
<li class=""><strong>Run here:</strong> <code>rf_sensors.py</code> on six services and <code>sensors_lab.py</code> (13 checks).</li>
<li class=""><strong>Not verified:</strong> real BMC sensor names, which sensors exist on DGX, HGX or GB200, the exact power-capping method on NVIDIA systems, and the NVIDIA telemetry report. DMTF's example data is illustrative.</li>
</ul></div></article><nav class="docusaurus-mt-lg pagination-nav" aria-label="Docs pages"><a class="pagination-nav__link pagination-nav__link--prev" href=/ai-infra-handbook/part-07-redfish-bmc/c07-07><div class=pagination-nav__sublabel>Previous</div><div class=pagination-nav__label>7.7 Systems, Chassis and Managers: the core resource model</div></a><a class="pagination-nav__link pagination-nav__link--next" href=/ai-infra-handbook/part-07-redfish-bmc/c07-09><div class=pagination-nav__sublabel>Next</div><div class=pagination-nav__label>7.9 Storage, network adapters and PCIe devices</div></a></nav></div></div><div class="col col--3"><div class="tableOfContents_bqdL thin-scrollbar theme-doc-toc-desktop"><ul class="table-of-contents table-of-contents__left-border"><li><a href=#why-this-matters-for-ai-infrastructure class="table-of-contents__link toc-highlight">Why this matters for AI infrastructure</a><li><a href=#prerequisites-and-outcomes class="table-of-contents__link toc-highlight">Prerequisites and outcomes</a><li><a href=#1-two-designs-for-the-same-information class="table-of-contents__link toc-highlight">1. Two designs for the same information</a><li><a href=#2-sensors-one-resource-per-measurement class="table-of-contents__link toc-highlight">2. Sensors: one resource per measurement</a><ul><li><a href=#thresholds class="table-of-contents__link toc-highlight">Thresholds</a><li><a href=#status-is-not-the-same-as-a-reading class="table-of-contents__link toc-highlight">Status is not the same as a reading</a></ul><li><a href=#3-thermal-fans-heat-and-cooling class="table-of-contents__link toc-highlight">3. Thermal: fans, heat and cooling</a><li><a href=#4-power-supplies-draw-and-limits class="table-of-contents__link toc-highlight">4. Power: supplies, draw and limits</a><ul><li><a href=#power-capping-with-controls class="table-of-contents__link toc-highlight">Power capping with controls</a><li><a href=#the-old-designs-power-data class="table-of-contents__link toc-highlight">The old design's power data</a></ul><li><a href=#5-the-tool-read-both-flag-by-value class="table-of-contents__link toc-highlight">5. The tool: read both, flag by value</a><ul><li><a href=#prometheus-export class="table-of-contents__link toc-highlight">Prometheus export</a></ul><li><a href=#6-telemetry-service-reports-instead-of-polling class="table-of-contents__link toc-highlight">6. Telemetry service: reports instead of polling</a><li><a href=#7-how-this-fits-with-gpu-tools class="table-of-contents__link toc-highlight">7. How this fits with GPU tools</a><li><a href=#8-finding-data-on-an-unknown-machine class="table-of-contents__link toc-highlight">8. Finding data on an unknown machine</a><ul><li><a href=#81-correlating-out-of-band-bmc-sensors-with-in-band-dcgm-throttling class="table-of-contents__link toc-highlight">8.1 Correlating out-of-band BMC sensors with in-band DCGM throttling</a><li><a href=#82-operating-liquid-cooled-racks-through-redfish-coolingunit-and-leakdetection class="table-of-contents__link toc-highlight">8.2 Operating liquid-cooled racks through Redfish (<code>CoolingUnit</code> and <code>LeakDetection</code>)</a><li><a href=#83-designing-a-safe-cluster-wide-power-capping-controller class="table-of-contents__link toc-highlight">8.3 Designing a safe cluster-wide power-capping controller</a><li><a href=#84-controlling-prometheus-cardinality-and-scrape-load-at-scale class="table-of-contents__link toc-highlight">8.4 Controlling Prometheus cardinality and scrape load at scale</a></ul><li><a href=#exercises class="table-of-contents__link toc-highlight">Exercises</a><li><a href=#10-interview-angles class="table-of-contents__link toc-highlight">10. Interview angles</a><li><a href=#checkpoint-questions-20 class="table-of-contents__link toc-highlight">Checkpoint questions (20)</a><li><a href=#sources-and-review-notes class="table-of-contents__link toc-highlight">Sources and review notes</a></ul></div></div></div></div></main></div></div></div></div></body>